% This class defines the model of grid-following VSI

% Author(s): Yitong Li, Yunjie Gu

%% Notes
%
% The model is in load convention, admittance form.

%% Class

classdef Class_GridFollowingVSI < Class_Model_Advance

    properties(Access = protected)
        i_q_r;
    end

    methods(Static)
        
        function SetString(obj)
          	% Notes:
            % P_dc is the absorbed power.
            if obj.DeviceType == 10
                obj.StateString  = {'i_d','i_q','i_d_i','i_q_i','w_pll_i','w','theta','v_dc','v_dc_i'};
            elseif obj.DeviceType == 11
                obj.StateString  = {'i_d','i_q','i_d_i','i_q_i','w_pll_i','w','theta'};
            else
                error(['Error: DeviceType.']);
            end
         	obj.InputString  = {'v_d','v_q','ang_r','P_dc'};
            obj.OutputString = {'i_d','i_q','w','v_dc','theta'};
        end
        
        function Equilibrium(obj)
            % Get the power PowerFlow values
            P 	= obj.PowerFlow(1);
            Q	= obj.PowerFlow(2);
            V	= obj.PowerFlow(3);
            xi	= obj.PowerFlow(4);
            w   = obj.PowerFlow(5);

            % Get parameters
            C_dc    = obj.Para(1);
            V_dc    = obj.Para(2);
            L       = obj.Para(11);
            R       = obj.Para(12);
            W0      = obj.Para(13);
            Gi_cd   = obj.Para(14);

            % Calculate paramters
            i_d = P/V;
            i_q = -Q/V;
            v_d = V;
            v_q = 0;
            i_dq = i_d + 1j*i_q;
            v_dq = v_d + 1j*v_q;
            e_dq = v_dq - i_dq * (R + 1j*L*w);
            e_d = real(e_dq);
            e_q = imag(e_dq);
            i_d_i = e_d + Gi_cd*W0*L*(-i_q);
            i_q_i = e_q - Gi_cd*W0*L*(-i_d);
            i_d_r = i_d;
            i_q_r = i_q;
            w_pll_i = w;
            v_dc_i = i_d;
            v_dc = V_dc;
            P_dc = e_d*i_d + e_q*i_q;
            ang_r = 0;
            theta = xi;
            
            % ??? Temp
            obj.i_q_r = i_q_r;

            % Get equilibrium
            x_e_1 = [i_d; i_q; i_d_i; i_q_i; w_pll_i; w; theta];
            if obj.DeviceType == 10
                obj.x_e = [x_e_1; v_dc; v_dc_i];
            elseif obj.DeviceType == 11
                obj.x_e = x_e_1;
            end
            obj.u_e = [v_d; v_q; ang_r; P_dc];
            obj.xi  = [xi];
        end

        function [Output] = StateSpaceEqu(obj,x,u,CallFlag)
           	% Get parameters
            C_dc    = obj.Para(1);
            v_dc_r  = obj.Para(2);
            kp_v_dc = obj.Para(3);      % v_dc P
            ki_v_dc = obj.Para(4);      % v_dc I
            kp_pll  = obj.Para(5);      % PLL P
            ki_pll  = obj.Para(6);      % PLL I
            tau_pll = obj.Para(7);
            kp_i_dq = obj.Para(8);      % i_dq P
            ki_i_dq = obj.Para(9);      % i_dq I
            k_pf    = obj.Para(10);
            L       = obj.Para(11);     % L filter
            R       = obj.Para(12);     % L filter's inner resistance
            W0      = obj.Para(13);
            Gi_cd   = obj.Para(14);     % Cross-decouping gain
            
            % Get states
          	i_d   	= x(1);
         	i_q   	= x(2);
          	i_d_i  	= x(3);
            i_q_i 	= x(4);
            w_pll_i = x(5);
            w       = x(6);
            theta   = x(7);
            if obj.DeviceType == 10
                v_dc  	= x(8);
                v_dc_i 	= x(9);
            elseif obj.DeviceType == 11
                v_dc    = v_dc_r;
            else
                error(['Error: DeviceType.']);
            end

            % Get input
        	v_d   = u(1);
            v_q   = u(2);
            ang_r = u(3);
            P_dc  = u(4);

            % State space equations
            if CallFlag == 1 % Call state equations
                % Auxiliary equations
                if obj.DeviceType == 10
                    i_d_r = (v_dc_r - v_dc)*kp_v_dc + v_dc_i;
                elseif obj.DeviceType == 11
                    i_d_r = P_dc/v_d;
                else
                    error(['Error: DeviceType.']);
                end
                % i_q_r = i_d_r * -k_pf;  %constant pf control, PQ node in power flow
                % i_q_r = 0;
                i_q_r = obj.i_q_r;    %constant q control, PQ/PV node in power flow
                e_d = -(i_d_r - i_d)*kp_i_dq + i_d_i - Gi_cd*W0*L*(-i_q);
                e_q = -(i_q_r - i_q)*kp_i_dq + i_q_i + Gi_cd*W0*L*(-i_q);
                e_ang = atan2(v_q,v_d) - ang_r;                 % PLL

                % State equations: dx/dt = f(x,u)
                if obj.DeviceType == 10
                    dv_dc = (e_d*i_d + e_q*i_q - P_dc)/v_dc/C_dc; 	% C_dc
                    dv_dc_i = (v_dc_r - v_dc)*ki_v_dc;             	% v_dc I
                end
                di_d_i = -(i_d_r - i_d)*ki_i_dq;               	% i_d I
                di_q_i = -(i_q_r - i_q)*ki_i_dq;             	% i_q I
                di_d = (v_d - R*i_d + w*L*i_q - e_d)/L;      	% L
                di_q = (v_q - R*i_q - w*L*i_d - e_q)/L;      	% L
                dw_pll_i = e_ang*ki_pll;                    	% PLL I
                dw = (w_pll_i + e_ang*kp_pll - w)/tau_pll;      % PLL tau
                dtheta = w;
                
                % Output state
                f_xu_1 = [di_d; di_q; di_d_i; di_q_i; dw_pll_i; dw; dtheta];
                if obj.DeviceType == 10
                    f_xu = [f_xu_1; dv_dc; dv_dc_i];
                elseif obj.DeviceType == 11
                    f_xu = f_xu_1;
                end
                Output = f_xu;
            elseif CallFlag == 2 
                % Output equations: y = g(x,u)
                g_xu = [i_d; i_q; w; v_dc; theta];
                Output = g_xu;
            end
        end

    end

end     % End class definition