% This function creates the descriptor state space model for apparatuses
% connected to buses.

% Author(s): Yitong Li, Yunjie Gu

%% Notes:
%
% Note that frequency in power flow can be different to frequency in
% parameters. The frequency in power flow is steady-state frequency.


%% References:

% Yitong Li, Yunjie Gu, Timothy C. Green, "Mapping of dynamics between
% mechanical and electrical ports in SG-IBR composite grids" arXiv,
% preprint.

% Yunjie Gu, Yitong Li, Yue Zhu, Timothy C. Green, "Impedance-based
% whole-system modeling for a composite grid via embedding of frame
% dynamics." IEEE Transactions on Power Systems, 2021.

% Yitong Li, Yunjie Gu, Timothy C. Green, "Interpreting frame
% tramsformations in ac systems as diagonolization of harmonic transfer
% function." IEEE Transctions on Circuit and Systems, 2020.

%% function
function [GmObj,GmDSS,ApparatusPara,ApparatusEqui,DiscreDampingResistor,OtherInputs,StateStr,InputStr,OutputStr] ...
        = ApparatusModelCreate(ApparatusBus,Type,PowerFlow,Para,Ts,ListBus,Advance) 

%% Create an object
SwInOutFlag = 0;   % Default: do not need to switch input and output
IsImpedanceData = ismember(Type,[4000,4001]);
switch floor(Type/10)
    
    % Notes:
    %
    % The parameter order listed below will also influence the parameter
    % order in the system object, but will not influence the input order
    % from the user data.
    
    % =======================================
    % Ac apparatuses
    % =======================================
    % ### Synchronous generator
    case 0      % Type 0-9
        Apparatus = SimplusGT.Class.SynchronousMachine('ApparatusType',Type);
        Apparatus.Para = [ Para.J;
                        Para.D;
                        Para.wL;
                        Para.R;
                        Para.w0];       % (5)
                    
    % ### Grid-following inverter
    case 1      % Type 10-19
        if Type~=19
            Apparatus = SimplusGT.Class.GridFollowingVSI('ApparatusType',Type);
        else
            Apparatus = SimplusGT.Class.GridFollowingInverterStationary('ApparatusType',Type);
        end
        Apparatus.Para = [ Para.C_dc;
                        Para.V_dc;
                        Para.f_v_dc;
                        Para.f_pll;
                        Para.f_tau_pll;
                        Para.f_i_dq;
                        Para.wLf;
                        Para.R;
                        Para.w0];
                   
    % ### Grid-forming inverter
    case 2  % Type 20-29
        Apparatus = SimplusGT.Class.GridFormingVSI('ApparatusType',Type);
        Apparatus.Para = [ Para.wLf;
                        Para.Rf;
                        Para.wCf;
                        Para.wLc;
                        Para.Rc;
                        Para.Xov;
                        Para.Dw;
                        Para.fdroop;
                        Para.fvdq;
                        Para.fidq;
                        Para.w0];
    % ### Battery Energy Storage System
    case 3 % Type 30-39
        Apparatus = SimplusGT.Class.Battery('ApparatusType',Type);
        Apparatus.Para = [ Para.wLf;
                        Para.Rf;
                        Para.wCf;
                        Para.wLc;
                        Para.Rc;
                        Para.Xov;
                        Para.Dw;
                        Para.fdroop;
                        Para.fvdq;
                        Para.fidq;
                        Para.w0;
                        Para.L_dc;
                        Para.C_dc;
                        Para.v_ocv;
                        Para.R_bat;
                        Para.v_dc_ref
                        Para.fvdc;
                        Para.fibat];
    % ### Photovoltaic inverter
    case 4 % Type 40-49
        if Type ==40
            Apparatus = SimplusGT.Class.PhotovoltaicGFM('ApparatusType',Type);
            Apparatus.Para = [ Para.wLf;
                            Para.Rf;
                            Para.wCf;
                            Para.wLc;
                            Para.Rc;
                            Para.Xov;
                            Para.N;
                            Para.R;
                            Para.fvdq;
                            Para.fidq;
                            Para.w0;
                            Para.Sair;
                            Para.Tair;
                            Para.C_dc;
                            Para.v_pv_ref;
                            Para.v_dc_ref
                            Para.fvdc;
                            Para.fidc];
        elseif Type ==41
            Apparatus = SimplusGT.Class.PhotovoltaicGFL('ApparatusType',Type);
            Apparatus.Para = [ Para.wLf;
                            Para.Rf;
                            Para.wCf;
                            Para.wLc;
                            Para.Rc;
                            Para.Xov;
                            Para.fvdc;
                            Para.fpll;
                            Para.fidq;
                            Para.C_dc;
                            Para.w0;
                            Para.Sair;
                            Para.Tair;
                            Para.v_pv_ref;
                            Para.v_dc_ref
                            Para.fvpv;
                            Para.fidc];

        end
     % ### Wind turbine generator system
    case 5 % Type 50-59
        if Type == 50
            Apparatus = SimplusGT.Class.WindTurbineGFM('ApparatusType',Type);
            Apparatus.Para = [ Para.wLf;
                            Para.Rf;
                            Para.wCf;
                            Para.wLc;
                            Para.Rc
                            Para.Xov
                            Para.Dw;
                            Para.f_droop;
                            Para.f_v_dq;
                            Para.f_i_dq;
                            Para.w0;
                            Para.v_dc_r;
                            Para.C_dc
                            Para.v_wpu;
                            Para.n_r;
                            Para.f_v_dc;
                            Para.f_i_sdq;
                            Para.f_w_m];
        elseif Type == 51
            Apparatus = SimplusGT.Class.WindTurbineGFL('ApparatusType',Type);
            Apparatus.Para = [ Para.v_dc_r;
                            Para.C_dc;
                            Para.wLf;
                            Para.Rf;
                            Para.f_v_dc;
                            Para.f_pll;
                            Para.f_tau_pll;
                            Para.f_i_dq;
                            Para.w0;
                            Para.v_wpu;
                            Para.n_r;
                            Para.f_i_sdq;
                            Para.f_w_m];
        end
     case 6  % Type 60-65
        if Type==60
            Apparatus = SimplusGT.Class.SynchronousMachineFull_SM('ApparatusType',Type);
        elseif Type == 61
            Apparatus = SimplusGT.Class.SynchronousMachineFull_SM_GOV('ApparatusType',Type);
        elseif Type==62
            Apparatus = SimplusGT.Class.SynchronousMachineFull_SMAVR('ApparatusType',Type);
        elseif Type == 63
            Apparatus = SimplusGT.Class.SynchronousMachineFull_SMAVRGOV('ApparatusType',Type);
        elseif Type==64
            Apparatus = SimplusGT.Class.SynchronousMachineFull_SMAVRPSS('ApparatusType',Type);
        elseif Type == 65
            Apparatus = SimplusGT.Class.SynchronousMachineFull_SMAVRPSSGOV('ApparatusType',Type);
        end
        Apparatus.Para = [ Para.X;
                        Para.R;
                        Para.Xd; 
                        Para.Xd1; 
                        Para.Xd2; 
                        Para.Td1; 
                        Para.Td2;
                        Para.Xq;
                        Para.Xq1;
                        Para.Xq2;
                        Para.Tq1;
                        Para.Tq2;
                        Para.H;
                        Para.D;
                        %Para.AVRSel;
                        %Para.PSSSel;
                        %AVR parameters
                        Para.TR;
                        Para.KA;
                        Para.TA;
                        Para.VRmax;
                        Para.VRmin;
                        Para.KE;
                        Para.TE;
                        Para.E1;
                        Para.SE1;
                        Para.E2;
                        Para.SE2;
                        Para.KF;
                        Para.TF;
                        Para.KP;
                        Para.KI;
                        Para.KD;
                        Para.TD;
                        Para.KPSS;
                        Para.TW;
                        Para.T11;
                        Para.T12;
                        Para.T21;
                        Para.T22;
                        Para.T31;
                        Para.T32;
                        Para.VSSmax;
                        Para.VSSmin;
                        Para.Rgov;
                        Para.T1gov;
                        Para.T2gov;
                        Para.T3gov;
                        Para.Dtgov;
                        ];
    % ### Positive/negative-sequence controlled inverters
    case 7
        if Type == 70
            Apparatus = SimplusGT.Class.GridFollowingVSIPN('ApparatusType',Type);
            Apparatus.Para = [Para.wLf; Para.Rf; Para.wCf; Para.Rd; ...
                Para.wLc; Para.Rc; Para.f_pll; Para.kp; Para.ki; ...
                Para.kp_pll; Para.ki_pll; Para.kpi_p; Para.kii_p; ...
                Para.kpi_n; Para.kii_n; Para.w0];
        else
            error(['Error: unsupported apparatus type ' num2str(Type) '.']);
        end

    % ### Positive/negative-sequence grid-forming inverter
    case 8
        if Type == 80
            Apparatus = SimplusGT.Class.GridFormingVSIPN('ApparatusType',Type);
            Apparatus.Para = [Para.wLf; Para.Rf; Para.wCf; Para.Rd; ...
                Para.wLc; Para.Rc; Para.m; Para.f_power; Para.kp; ...
                Para.kpq; Para.kiq; Para.f_amp; Para.kpi; Para.kii; ...
                Para.miu; Para.Rv; Para.Xv; Para.w0];
        else
            error(['Error: unsupported apparatus type ' num2str(Type) '.']);
        end

    % ### Frequency-response impedance data
    case 400
        if ~IsImpedanceData
            error(['Error: unsupported apparatus type ' num2str(Type) '.']);
        end
        [ModelSS,StateStr,InputStr,OutputStr] = ...
            SimplusGT.Class.ImpedanceDataModel( ...
                ApparatusBus,Type,PowerFlow,Para,Ts,ListBus);
        ModelSS = ss(ModelSS);
        Apparatus = struct('ApparatusType',Type,'Ts',Ts, ...
            'PowerFlow',PowerFlow,'Para',Para,'ElecPortIOs',[1,2]);
        x_e = zeros(size(ModelSS.A,1),1);
        u_e = zeros(size(ModelSS.B,2),1);
        y_e = zeros(size(ModelSS.C,1),1);
        xi = PowerFlow(4);

    % ### Ac infinite bus
    case 9
        Apparatus = SimplusGT.Class.InfiniteBusAc;
        Apparatus.Para  = [];
        % Because the infinite bus is defined with "i" input and "v" output,
        % they need to be switched finally.
        SwInOutFlag = 1;
        SwInOutLength = 2;
   
    % ### Ac floating bus
    case 10
        Apparatus = SimplusGT.Class.FloatingBusAc;
        Apparatus.Para = [];
        
	% =======================================
    % Dc apparatuses
    % =======================================
    % ### Grid feeding buck converter
    case 101
    	Apparatus = SimplusGT.Class.GridFeedingBuck('ApparatusType',Type);
        Apparatus.Para = [ Para.Vdc;
                        Para.Cdc;
                        Para.wL;
                        Para.R;
                        Para.fi;
                        Para.fvdc;
                        Para.w0];
  	% ### Dc infinite bus
    case 109
        Apparatus = SimplusGT.Class.InfiniteBusDc;
        Apparatus.Para  = [];
        SwInOutFlag = 1;
        SwInOutLength = 1;
   
    % ### Dc floating bus
    case 110
        Apparatus = SimplusGT.Class.FloatingBusDc;
        Apparatus.Para = [];
        
   	% =======================================
    % Interlinking apparatuses
    % =======================================
    case 200
        Apparatus = SimplusGT.Class.InterlinkAcDc('ApparatusType',Type);
        Apparatus.Para = [ Para.C_dc;
                        Para.wL_ac;
                        Para.R_ac;
                        Para.wL_dc;
                        Para.R_dc;
                        Para.fidq;
                        Para.fvdc;
                        Para.fpll;
                        Para.R;
                        Para.K;
                        Para.N;
                        Para.v_dc_ref;
                        Para.w0];
    
    % ### Otherwise
    otherwise
        error(['Error: apparatus type']);
end

%% Calculate the linearized state space model
if ~IsImpedanceData
    Apparatus.ApparatusType = Type;                        % Apparatus type
    Apparatus.Ts = Ts;                                     % Sampling period
    Apparatus.PowerFlow = PowerFlow;                       % Power flow data
    Apparatus.DiscreMethod = Advance.DiscretizationMethod; % Discrete method
    Apparatus.SetString(Apparatus);                        % Set strings automatically
    Apparatus.SetEquilibrium(Apparatus);                   % Calculate equilibrium
    [x_e,u_e,y_e,xi] = Apparatus.GetEquilibrium(Apparatus);
    Apparatus.SetSSLinearized(Apparatus,x_e,u_e);          % Linearize model

    [~,ModelSS] = Apparatus.GetSS(Apparatus);
    [StateStr,InputStr,OutputStr] = Apparatus.GetString(Apparatus);
end

% Set ElecPortIOs and OtherInputs
% Imported impedance models (4000/4001) are ac two-axis apparatuses even
% though their type numbers are outside the legacy ac range.
if Type<1000 || IsImpedanceData
    Apparatus.ElecPortIOs = [1,2];
    OtherInputs = u_e(3:end,:);     % dq frame ac apparatus
elseif 1000<=Type && Type<2000
    Apparatus.ElecPortIOs = [1];
    OtherInputs = u_e(2:end,:);     % dc apparatus
elseif 2000<=Type && Type<3000
    Apparatus.ElecPortIOs = [1,2,3];
    OtherInputs = u_e(4:end,:);     % ac-dc apparatus
else
    error(['Error: unsupported electrical port layout for apparatus type ' ...
        num2str(Type) '.']);
end

% Add bus number index to all IO ports
InputStr = SimplusGT.AddNum2Str(InputStr,ApparatusBus);
OutputStr = SimplusGT.AddNum2Str(OutputStr,ApparatusBus);
if ~isempty(StateStr)
StateStr = SimplusGT.AddNum2Str(StateStr,ApparatusBus);
end
% Notes: 
% For interlink, the port number would be like vd2-3, w2-3, etc. The
% connection between Gm and Zbus directly dependents on the IO bus number
% index, so for interlink, the electrical port number should be adjusted
% next.
if length(ApparatusBus) == 1    % A normal apparauts
elseif length(ApparatusBus)==2  % A multi-bus apparatus, e.g., interlink converter
    % Ac port
    InputStr{1} = ['v_d',num2str(ApparatusBus(1))];
    InputStr{2} = ['v_q',num2str(ApparatusBus(1))];
   	OutputStr{1} = ['i_d',num2str(ApparatusBus(1))];
    OutputStr{2} = ['i_q',num2str(ApparatusBus(1))];
    
    % Dc port
  	InputStr{3} = ['v',num2str(ApparatusBus(2))];
    OutputStr{3} = ['i',num2str(ApparatusBus(2))];
else
    error(['Error: Each apparatus can only be connected to one or two buses.']);
end

% Get the swing frame system model
Gm = ModelSS;   

% Output
ApparatusPara = Apparatus.Para; 
ApparatusEqui = {x_e,u_e,y_e,xi};

% Output the discretization damping resistance for simulation use
if ~IsImpedanceData && (Type<90 || (1000<=Type && Type<1090) || ...
        (2000<=Type && Type<2090))
    % CalcRv_old();
    
    Apparatus.SetDynamicSS(Apparatus,x_e,u_e);
    DiscreDampingResistor = Apparatus.GetVirtualResistor(Apparatus);
else
    DiscreDampingResistor = -1;
end

%% Check if the apparatus needs to adjust its frame
if (Type>=90 && Type<1000)
    % No need for frame dynamics embedding
elseif (Type>=1000 && Type<2000)
    % No need for frame dynamics embedding
else    
    
%% Frame transformation: local swing frame dq -> local steady frame d'q'
% Effect of the frame perturbation on arbitrary signal udq:
% Complex vector dq frame:
% [ud'q'+] = [exp(j*epsilon), 0              ] * [udq+]
% [ud'q'-]   [0,              exp(-j*epsilon)]   [udq-]
%             \_____________________________/
%                           \/
%            T_epsilon in complex vector form
% Transfer matrix dq frame:
% [ud'] = [cos(epsilon), -sin(epsilon)] * [ud]
% [uq']   [sin(epsilon),  cos(epsilon)]   [uq]
%          \_________________________/
%                      \/
%       T_epsilon in transfer matrix form
% where "epsilon" is the angle that swing frame axes leads steady frame
% axes, which is also the angle that swing-frame signals lag the
% steady-frame signals.
%
% Linearized:
% Steady = Swing + Equilibrium * epsilon with epsilon = omega/s.
% Complex vector dq frame:
% [ud'q'+] = [udq+] + [ judq+0] * epsilon
% [ud'q'-]   [udq-]   [-judq-0]
% Transfer matrix dq frame:
% [ud'] = [ud] + [-uq0] * epsilon
% [uq']   [uq]   [ ud0]

% Get the steady-state operating points
v_d = u_e(1);
v_q = u_e(2);
i_d = y_e(1);
i_q = y_e(2);

V0 = [-v_q ; v_d];
I0 = [-i_q ; i_d];

% Integration for omega and unit gain for others
% Notes: 
% New system has one more new output "w/s", which is added to the head of
% the original output vector. New system also has a new state "epsilon",
% which is added to the head of the original state vector. This means that
% the w has to be one of the outputs of the original model.
ind_w = [];
for i = 1:length(OutputStr)
    w_port = SimplusGT.AddNum2Str({'w'},ApparatusBus);
    w_port = w_port{1};
    if strcmpi(OutputStr(i),w_port)
        ind_w = i;
        break
    end
end
if isempty(ind_w)
    if IsImpedanceData
        % Measured impedance models are already expressed in a steady dq
        % frame and have no internal frequency output to embed.
        Se = Gm;
    else
        error('Error: w has to be in the output of the original apparatus model.');
    end
else
    [~,~,ly1_w] = SimplusGT.SsGetDim(Gm);
    Aw = 0;
    Bw = zeros(1,ly1_w);   Bw(ind_w) = 1;
    Cw = [1;zeros(ly1_w,1)];
    Dw = [zeros(1,ly1_w);eye(ly1_w)];
    Se = ss(Aw,Bw,Cw,Dw);
    Se = series(Gm,Se);
    StrEpsilon = SimplusGT.AddNum2Str({'epsilon'},ApparatusBus);
    StateStr = [StrEpsilon,StateStr];

    % Embed the frame dynamics
    Sfb = ss([],[],[],V0);
    Se = feedback(Se,Sfb,[1,2],[1]);        % v = v' - V0 * w/s

    [~,~,ly2_w] = SimplusGT.SsGetDim(Se);
    Sff = ss([],[],[],[[I0;zeros((ly2_w-3),1)],eye(ly2_w-1)]);
    Se = series(Se,Sff);                    % i' = i + I0 * w/s
end

%% Impedance transformation: local steady frame d'q' -> global steady frame D'Q'
% Effect of frame alignment on arbitrary signal udq:
% Complex vector dq frame:
% [uD'Q'+] = [exp(j*xi), 0         ] * [ud'q'+]
% [uD'Q'-]   [0,         exp(-j*xi)]   [ud'q'-]
%             \___________________/
%                      \/
%           T_xi in complex vector form
% Transfer matrix dq frame:
% [uD'] = [cos(xi), -sin(xi)] * [ud']
% [uQ']   [sin(xi),  cos(xi)]   [uq']
%          \_______________/
%                 \/
%     T_xi in transfer matrix form
% where "xi" is the steady-state angle that local steady frame axes lead
% the global steady frame axes, which is also the local signals lag the
% global signals.
%
% Effect on the transfer function: similarity transform
% G_D'Q' = T_xi * G_d'q' * inv(T_xi)

% Get the dimension
[~,lu_xi,ly_xi] = SimplusGT.SsGetDim(Se);

% Transformation matrix
Txi = [cos(xi),-sin(xi);
       sin(xi), cos(xi)];

% Connect Txi to system right-hand-side output: 
% Left multiplication of matrix, i.e., Txi*G;
Txi_left = blkdiag(Txi,eye(ly_xi-2));
Sxi_left = ss([],[],[],Txi_left);
Se = series(Se,Sxi_left);

% Connect inv(Txi) to system left-hand-side input: 
% Right multiplication of matrix, i.e., G*inv(Txi)
Txi_right = blkdiag(inv(Txi),eye(lu_xi-2));
Sxi_right= ss([],[],[],Txi_right);
Se = series(Sxi_right,Se);

% Set the SS system back
Gm = Se;

end

%% Get the descritpor state space model
% Change SS system to DSS system
An = Gm.A; Bn = Gm.B; Cn = Gm.C; Dn = Gm.D; 
En = eye(size(An));
GmDSS = dss(An,Bn,Cn,Dn,En);

%% Get the object model
% Create an object
GmObj = SimplusGT.Class.ModelBase;

% Load the model
GmObj.SetDSS(GmObj,GmDSS);

% Get the strings
GmObj.SetString(GmObj,StateStr,InputStr,OutputStr);

% Switch input and output for required apparatus
if SwInOutFlag == 1
    GmObj = SimplusGT.ObjSwitchInOut(GmObj,SwInOutLength);
end

% Check dimension mismatch
SimplusGT.ObjCheckDim(GmObj);
[StateStr,InputStr,OutputStr] = GmObj.GetString(GmObj);

end
