% This function calculates the "steady" nodal admittance matrix.

% Author(s): Yunjie Gu, Yitong Li

%% Notes:
%
% Format of branch:
%             ---             ---C---
% FromBus ---|a:1|---R---L---|       |--- ToBus
%             ---             ---G---
% where (a:1) is the turn ratio of transformer 

% Format of input:
% netlist:   |  From |  To   |   R   |  wL   |  wC   |   G   |
%            |  Bus  |  Bus  |       |       |       |       |
% linedata = [  1       2        0       X       0      inf;
%               1       1        0       0       B       G;
%               2       2        0       0       0       0];
%
% "Steady" means the obtained matrix does not contain Laplace operator "s".
% The matrix is in abc frame.

%% References:
% P. Kunder, "power system stability and control", 1994.

%% 
function Ybus = YbusCalc(ListLine) 

fb = ListLine(:,1);             % From bus number
tb = ListLine(:,2);             % To bus number

r = ListLine(:,3);              % Resistance,  R
x = ListLine(:,4);              % Inductance,  wL
b = ListLine(:,5);              % Capacitance, wC
g = ListLine(:,6);              % Conductance, G

a = ListLine(:,7);              % Turns ratio, a

zs= r + 1j*x;                   
yp= g + 1j*b;                   % g and b can be "inf" without causing problems
z = zs + 1./yp;                 % Total impedance of that branch
y = 1./z;                       % Total admittance of that branch

n_bus = max(max(fb),max(tb));    % Number of buses
n_branch = length(fb);           % Number of branches, including self branches

Ybus = zeros(n_bus,n_bus);        % Initialise YBus

for k=1:n_branch     
    if(fb(k) ~= tb(k))    
        % Formation of the Off Diagonal Elements...
        Ybus(fb(k),tb(k)) = Ybus(fb(k),tb(k)) - y(k);   % Mutual admittance is negative
        Ybus(tb(k),fb(k)) = Ybus(tb(k),fb(k)) - y(k);
        
        % Formation of the Diagonal Elements...
        Ybus(fb(k),fb(k)) = Ybus(fb(k),fb(k)) + y(k);   % Self admittance is positive
        Ybus(tb(k),tb(k)) = Ybus(tb(k),tb(k)) + y(k);
    else
        % Formation of the Diagonal Elements...
        Ybus(fb(k),tb(k)) = Ybus(fb(k),tb(k)) + y(k);
    end 
end
 
end